    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 80 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 19,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 81 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 20,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 82 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 21,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 83 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 22,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 84 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 16,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 85 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 17,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 86 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 14,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 87 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 15,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 88 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 12,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 89 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 13,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 9 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 64,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 90 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 11,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 91 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 7,                  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 92 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 8,                  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 93 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 9,                  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 94 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 10,                 !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 95 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 1,                  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 96 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 2,                  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 97 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 3,                  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 98 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 4,                  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    Thermal Zone 99 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalHeatPump,  !- Zone Equipment 1 Object Type
    PTHP 5,                  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 1,          !- Zone Name
    Thermal Zone 1 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 1 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 1;                  !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 10,         !- Zone Name
    Thermal Zone 10 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 10 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 10 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 10;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 100,        !- Zone Name
    Thermal Zone 100 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 100 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 100 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 100;                !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 11,         !- Zone Name
    Thermal Zone 11 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 11 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 11 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 11;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 12,         !- Zone Name
    Thermal Zone 12 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 12 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 12 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 12;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 13,         !- Zone Name
    Thermal Zone 13 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 13 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 13 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 13;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 14,         !- Zone Name
    Thermal Zone 14 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 14 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 14 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 14;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 15,         !- Zone Name
    Thermal Zone 15 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 15 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 15 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 15;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 16,         !- Zone Name
    Thermal Zone 16 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 16 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 16 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 16;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 17,         !- Zone Name
    Thermal Zone 17 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 17 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 17 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 17;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 18,         !- Zone Name
    Thermal Zone 18 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 18 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 18 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 18;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 19,         !- Zone Name
    Thermal Zone 19 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 19 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 19 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 19;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 2,          !- Zone Name
    Thermal Zone 2 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 2 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 2 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 2;                  !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 20,         !- Zone Name
    Thermal Zone 20 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 20 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 20 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 20;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 21,         !- Zone Name
    Thermal Zone 21 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 21 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 21 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 21;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 22,         !- Zone Name
    Thermal Zone 22 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 22 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 22 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 22;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 23,         !- Zone Name
    Thermal Zone 23 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 23 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 23 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 23;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 24,         !- Zone Name
    Thermal Zone 24 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 24 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 24 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 24;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 25,         !- Zone Name
    Thermal Zone 25 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 25 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 25 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 25;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 26,         !- Zone Name
    Thermal Zone 26 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 26 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 26 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 26;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 27,         !- Zone Name
    Thermal Zone 27 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 27 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 27 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 27;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 28,         !- Zone Name
    Thermal Zone 28 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 28 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 28 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 28;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 29,         !- Zone Name
    Thermal Zone 29 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 29 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 29 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 29;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 3,          !- Zone Name
    Thermal Zone 3 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 3 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 3 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 3;                  !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 30,         !- Zone Name
    Thermal Zone 30 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 30 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 30 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 30;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 31,         !- Zone Name
    Thermal Zone 31 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 31 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 31 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 31;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 32,         !- Zone Name
    Thermal Zone 32 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 32 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 32 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 32;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 33,         !- Zone Name
    Thermal Zone 33 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 33 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 33 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 33;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 34,         !- Zone Name
    Thermal Zone 34 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 34 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 34 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 34;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 35,         !- Zone Name
    Thermal Zone 35 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 35 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 35 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 35;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 36,         !- Zone Name
    Thermal Zone 36 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 36 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 36 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 36;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 37,         !- Zone Name
    Thermal Zone 37 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 37 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 37 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 37;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 38,         !- Zone Name
    Thermal Zone 38 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 38 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 38 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 38;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 39,         !- Zone Name
    Thermal Zone 39 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 39 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 39 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 39;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 4,          !- Zone Name
    Thermal Zone 4 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 4 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 4 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 4;                  !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 40,         !- Zone Name
    Thermal Zone 40 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 40 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 40 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 40;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 41,         !- Zone Name
    Thermal Zone 41 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 41 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 41 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 41;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 42,         !- Zone Name
    Thermal Zone 42 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 42 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 42 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 42;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 43,         !- Zone Name
    Thermal Zone 43 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 43 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 43 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 43;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 44,         !- Zone Name
    Thermal Zone 44 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 44 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 44 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 44;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 45,         !- Zone Name
    Thermal Zone 45 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 45 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 45 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 45;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 46,         !- Zone Name
    Thermal Zone 46 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 46 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 46 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 46;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 47,         !- Zone Name
    Thermal Zone 47 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 47 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 47 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 47;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 48,         !- Zone Name
    Thermal Zone 48 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 48 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 48 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 48;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 49,         !- Zone Name
    Thermal Zone 49 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 49 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 49 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 49;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 5,          !- Zone Name
    Thermal Zone 5 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 5 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 5 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 5;                  !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 50,         !- Zone Name
    Thermal Zone 50 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 50 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 50 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 50;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 51,         !- Zone Name
    Thermal Zone 51 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 51 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 51 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 51;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 52,         !- Zone Name
    Thermal Zone 52 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 52 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 52 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 52;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 53,         !- Zone Name
    Thermal Zone 53 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 53 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 53 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 53;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 54,         !- Zone Name
    Thermal Zone 54 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 54 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 54 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 54;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 55,         !- Zone Name
    Thermal Zone 55 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 55 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 55 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 55;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 56,         !- Zone Name
    Thermal Zone 56 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 56 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 56 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 56;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 57,         !- Zone Name
    Thermal Zone 57 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 57 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 57 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 57;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 58,         !- Zone Name
    Thermal Zone 58 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 58 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 58 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 58;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 59,         !- Zone Name
    Thermal Zone 59 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 59 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 59 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 59;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 6,          !- Zone Name
    Thermal Zone 6 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 6 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 6 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 6;                  !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 60,         !- Zone Name
    Thermal Zone 60 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 60 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 60 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 60;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 61,         !- Zone Name
    Thermal Zone 61 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 61 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 61 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 61;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 62,         !- Zone Name
    Thermal Zone 62 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 62 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 62 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 62;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 63,         !- Zone Name
    Thermal Zone 63 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 63 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 63 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 63;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 64,         !- Zone Name
    Thermal Zone 64 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 64 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 64 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 64;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 65,         !- Zone Name
    Thermal Zone 65 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 65 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 65 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 65;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 66,         !- Zone Name
    Thermal Zone 66 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 66 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 66 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 66;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 67,         !- Zone Name
    Thermal Zone 67 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 67 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 67 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 67;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 68,         !- Zone Name
    Thermal Zone 68 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 68 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 68 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 68;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 69,         !- Zone Name
    Thermal Zone 69 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 69 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 69 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 69;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 7,          !- Zone Name
    Thermal Zone 7 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 7 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 7 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 7;                  !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 70,         !- Zone Name
    Thermal Zone 70 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 70 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 70 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 70;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 71,         !- Zone Name
    Thermal Zone 71 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 71 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 71 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 71;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 72,         !- Zone Name
    Thermal Zone 72 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 72 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 72 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 72;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 73,         !- Zone Name
    Thermal Zone 73 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 73 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 73 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 73;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 74,         !- Zone Name
    Thermal Zone 74 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 74 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 74 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 74;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 75,         !- Zone Name
    Thermal Zone 75 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 75 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 75 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 75;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 76,         !- Zone Name
    Thermal Zone 76 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 76 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 76 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 76;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 77,         !- Zone Name
    Thermal Zone 77 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 77 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 77 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 77;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 78,         !- Zone Name
    Thermal Zone 78 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 78 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 78 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 78;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 79,         !- Zone Name
    Thermal Zone 79 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 79 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 79 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 79;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 8,          !- Zone Name
    Thermal Zone 8 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 8 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 8 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 8;                  !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 80,         !- Zone Name
    Thermal Zone 80 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 80 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 80 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 80;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 81,         !- Zone Name
    Thermal Zone 81 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 81 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 81 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 81;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 82,         !- Zone Name
    Thermal Zone 82 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 82 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 82 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 82;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 83,         !- Zone Name
    Thermal Zone 83 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 83 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 83 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 83;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 84,         !- Zone Name
    Thermal Zone 84 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 84 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 84 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 84;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 85,         !- Zone Name
    Thermal Zone 85 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 85 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 85 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 85;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 86,         !- Zone Name
    Thermal Zone 86 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 86 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 86 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 86;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 87,         !- Zone Name
    Thermal Zone 87 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 87 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 87 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 87;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 88,         !- Zone Name
    Thermal Zone 88 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 88 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 88 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 88;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 89,         !- Zone Name
    Thermal Zone 89 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 89 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 89 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 89;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 9,          !- Zone Name
    Thermal Zone 9 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 9 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 9 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 9;                  !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 90,         !- Zone Name
    Thermal Zone 90 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 90 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 90 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 90;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 91,         !- Zone Name
    Thermal Zone 91 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 91 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 91 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 91;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 92,         !- Zone Name
    Thermal Zone 92 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 92 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 92 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 92;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 93,         !- Zone Name
    Thermal Zone 93 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 93 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 93 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 93;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 94,         !- Zone Name
    Thermal Zone 94 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 94 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 94 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 94;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 95,         !- Zone Name
    Thermal Zone 95 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 95 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 95 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 95;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 96,         !- Zone Name
    Thermal Zone 96 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 96 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 96 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 96;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 97,         !- Zone Name
    Thermal Zone 97 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 97 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 97 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 97;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 98,         !- Zone Name
    Thermal Zone 98 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 98 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 98 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 98;                 !- Zone Air Node Name

  ZoneHVAC:EquipmentConnections,
    Thermal Zone 99,         !- Zone Name
    Thermal Zone 99 Equipment List,  !- Zone Conditioning Equipment List Name
    Thermal Zone 99 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Thermal Zone 99 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 99;                 !- Zone Air Node Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

  Fan:ConstantVolume,
    PTHP CV Fan 56,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 56 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 56 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 65,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 65 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 65 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 6,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 6 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 6 Fan Outlet Node;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 66,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 66 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 66 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 67,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 67 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 67 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 68,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 68 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 68 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 69,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 69 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 69 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 70,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 70 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 70 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 71,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 71 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 71 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 72,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 72 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 72 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 73,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 73 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 73 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 74,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 74 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 74 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 57,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 57 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 57 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 75,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 75 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 75 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 76,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 76 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 76 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 77,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 77 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 77 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 78,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 78 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 78 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 79,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 79 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 79 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 80,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 80 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 80 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 81,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 81 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 81 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 82,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 82 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 82 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 83,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 83 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 83 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 84,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 84 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 84 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 58,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 58 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 58 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 85,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 85 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 85 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 86,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 86 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 86 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 87,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 87 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 87 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 88,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 88 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 88 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 89,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 89 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 89 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 90,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 90 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 90 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 91,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 91 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 91 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 92,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 92 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 92 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 93,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 93 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 93 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 94,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 94 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 94 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 59,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 59 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 59 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 95,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 95 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 95 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 96,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 96 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 96 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 97,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 97 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 97 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 98,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 98 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 98 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 99,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 99 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 99 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 100,         !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 100 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 100 Fan Outlet Node;!- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 38,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 38 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 38 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 39,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 39 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 39 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 40,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 40 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 40 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 41,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 41 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 41 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 60,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 60 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 60 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 42,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 42 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 42 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 43,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 43 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 43 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 44,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 44 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 44 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 45,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 45 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 45 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 46,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 46 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 46 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 47,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 47 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 47 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 48,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 48 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 48 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 49,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 49 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 49 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 50,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 50 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 50 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 51,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 51 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 51 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 61,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 61 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 61 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 52,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 52 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 52 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 53,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 53 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 53 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 54,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 54 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 54 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 55,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 55 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 55 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 36,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 36 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 36 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 37,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 37 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 37 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 34,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 34 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 34 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 35,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 35 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 35 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 25,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 25 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 25 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 26,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 26 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 26 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 62,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 62 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 62 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 27,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 27 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 27 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 28,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 28 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 28 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 29,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 29 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 29 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 30,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 30 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 30 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 31,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 31 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 31 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 32,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 32 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 32 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 33,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 33 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 33 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 23,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 23 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 23 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 24,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 24 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 24 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 18,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 18 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 18 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 63,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 63 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 63 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 19,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 19 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 19 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 20,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 20 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 20 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 21,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 21 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 21 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 22,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 22 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 22 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 16,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 16 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 16 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 17,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 17 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 17 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 14,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 14 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 14 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 15,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 15 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 15 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 12,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 12 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 12 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 13,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 13 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 13 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 64,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 64 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 64 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 11,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 11 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 11 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 7,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 7 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 7 Fan Outlet Node;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 8,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 8 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 8 Fan Outlet Node;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 9,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 9 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 9 Fan Outlet Node;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 10,          !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 10 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 10 Fan Outlet Node; !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 1,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 1 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 1 Fan Outlet Node;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 2,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 2 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 2 Fan Outlet Node;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 3,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 3 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 3 Fan Outlet Node;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 4,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 4 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 4 Fan Outlet Node;  !- Air Outlet Node Name

  Fan:ConstantVolume,
    PTHP CV Fan 5,           !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    250,                     !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PTHP 5 Heating Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 5 Fan Outlet Node;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 56,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 56 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 56 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 56 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 65,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 65 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 65 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 65 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 6,!- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 6 Mixed Air Node,   !- Air Inlet Node Name
    PTHP 6 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 6 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 66,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 66 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 66 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 66 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 67,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 67 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 67 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 68,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 68 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 68 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 68 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 69,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 69 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 69 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 69 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 70,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 70 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 70 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 70 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 71,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 71 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 71 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 71 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 72,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 72 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 72 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 72 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 73,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 73 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 73 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 73 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 74,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 74 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 74 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 57,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 57 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 57 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 57 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 75,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 75 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 75 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 75 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 76,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 76 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 76 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 76 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 77,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 77 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 77 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 77 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 78,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 78 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 78 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 78 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 79,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 79 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 79 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 79 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 80,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 80 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 80 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 80 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 81,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 81 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 81 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 81 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 82,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 82 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 82 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 82 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 83,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 83 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 83 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 83 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 84,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 84 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 84 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 84 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 58,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 58 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 58 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 58 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 85,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 85 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 85 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 85 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 86,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 86 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 86 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 86 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 87,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 87 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 87 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 87 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 88,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 88 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 88 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 88 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 89,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 89 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 89 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 89 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 90,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 90 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 90 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 90 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 91,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 91 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 91 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 91 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 92,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 92 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 92 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 92 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 93,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 93 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 93 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 93 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 94,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 94 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 94 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 94 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 59,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 59 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 59 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 59 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 95,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 95 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 95 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 95 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 96,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 96 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 96 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 96 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 97,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 97 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 97 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 97 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 98,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 98 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 98 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 98 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 99,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 99 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 99 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 99 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 100,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 100 Mixed Air Node, !- Air Inlet Node Name
    PTHP 100 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 100 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 38,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 38 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 38 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 38 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 39,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 39 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 39 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 39 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 40,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 40 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 40 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 40 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 41,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 41 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 41 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 41 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 60,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 60 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 60 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 60 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 42,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 42 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 42 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 42 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 43,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 43 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 43 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 43 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 44,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 44 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 44 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 44 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 45,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 45 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 45 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 45 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 46,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 46 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 46 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 46 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 47,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 47 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 47 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 47 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 48,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 48 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 48 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 48 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 49,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 49 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 49 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 49 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 50,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 50 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 50 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 50 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 51,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 51 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 51 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 51 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 61,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 61 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 61 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 61 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 52,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 52 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 52 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 52 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 53,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 53 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 53 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 53 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 54,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 54 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 54 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 54 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 55,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 55 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 55 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 55 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 36,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 36 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 36 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 36 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 37,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 37 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 37 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 37 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 34,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 34 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 34 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 34 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 35,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 35 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 35 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 25,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 25 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 25 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 25 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 26,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 26 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 26 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 26 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 62,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 62 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 62 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 62 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 27,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 27 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 27 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 27 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 28,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 28 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 28 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 28 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 29,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 29 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 29 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 29 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 30,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 30 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 30 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 30 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 31,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 31 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 31 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 31 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 32,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 32 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 32 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 32 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 33,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 33 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 33 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 33 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 23,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 23 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 23 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 23 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 24,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 24 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 24 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 24 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 18,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 18 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 18 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 18 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 63,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 63 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 63 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 63 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 19,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 19 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 19 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 19 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 20,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 20 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 20 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 20 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 21,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 21 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 21 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 21 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 22,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 22 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 22 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 22 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 16,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 16 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 16 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 16 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 17,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 17 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 17 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 17 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 14,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 14 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 14 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 14 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 15,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 15 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 15 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 15 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 12,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 12 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 12 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 12 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 13,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 13 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 13 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 13 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 64,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 64 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 64 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 64 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 11,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 11 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 11 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 11 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 7,!- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 7 Mixed Air Node,   !- Air Inlet Node Name
    PTHP 7 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 7 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 8,!- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 8 Mixed Air Node,   !- Air Inlet Node Name
    PTHP 8 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 8 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 9,!- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 9 Mixed Air Node,   !- Air Inlet Node Name
    PTHP 9 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 9 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 10,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 10 Mixed Air Node,  !- Air Inlet Node Name
    PTHP 10 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 10 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 1,!- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 1 Mixed Air Node,   !- Air Inlet Node Name
    PTHP 1 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 1 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 2,!- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 2 Mixed Air Node,   !- Air Inlet Node Name
    PTHP 2 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 2 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 3,!- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 3 Mixed Air Node,   !- Air Inlet Node Name
    PTHP 3 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 3 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 4,!- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 4 Mixed Air Node,   !- Air Inlet Node Name
    PTHP 4 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 4 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Cooling:DX:SingleSpeed,
    PTHP 1 Spd DX Clg Coil 5,!- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 5 Mixed Air Node,   !- Air Inlet Node Name
    PTHP 5 Cooling Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 9,  !- Total Cooling Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 11,   !- Total Cooling Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 10, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 12,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 13,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    PTHP 5 OA Node,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 56,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 56 Fan Outlet Node, !- Air Inlet Node Name
    Node 214;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 65,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 65 Fan Outlet Node, !- Air Inlet Node Name
    Node 232;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 6,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 6 Fan Outlet Node,  !- Air Inlet Node Name
    Node 114;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 66,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 66 Fan Outlet Node, !- Air Inlet Node Name
    Node 234;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 67,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 67 Fan Outlet Node, !- Air Inlet Node Name
    Node 236;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 68,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 68 Fan Outlet Node, !- Air Inlet Node Name
    Node 238;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 69,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 69 Fan Outlet Node, !- Air Inlet Node Name
    Node 240;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 70,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 70 Fan Outlet Node, !- Air Inlet Node Name
    Node 242;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 71,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 71 Fan Outlet Node, !- Air Inlet Node Name
    Node 244;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 72,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 72 Fan Outlet Node, !- Air Inlet Node Name
    Node 246;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 73,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 73 Fan Outlet Node, !- Air Inlet Node Name
    Node 248;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 74,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 74 Fan Outlet Node, !- Air Inlet Node Name
    Node 250;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 57,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 57 Fan Outlet Node, !- Air Inlet Node Name
    Node 216;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 75,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 75 Fan Outlet Node, !- Air Inlet Node Name
    Node 252;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 76,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 76 Fan Outlet Node, !- Air Inlet Node Name
    Node 254;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 77,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 77 Fan Outlet Node, !- Air Inlet Node Name
    Node 256;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 78,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 78 Fan Outlet Node, !- Air Inlet Node Name
    Node 258;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 79,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 79 Fan Outlet Node, !- Air Inlet Node Name
    Node 260;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 80,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 80 Fan Outlet Node, !- Air Inlet Node Name
    Node 262;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 81,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 81 Fan Outlet Node, !- Air Inlet Node Name
    Node 264;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 82,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 82 Fan Outlet Node, !- Air Inlet Node Name
    Node 266;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 83,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 83 Fan Outlet Node, !- Air Inlet Node Name
    Node 268;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 84,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 84 Fan Outlet Node, !- Air Inlet Node Name
    Node 270;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 58,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 58 Fan Outlet Node, !- Air Inlet Node Name
    Node 218;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 85,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 85 Fan Outlet Node, !- Air Inlet Node Name
    Node 272;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 86,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 86 Fan Outlet Node, !- Air Inlet Node Name
    Node 274;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 87,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 87 Fan Outlet Node, !- Air Inlet Node Name
    Node 276;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 88,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 88 Fan Outlet Node, !- Air Inlet Node Name
    Node 278;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 89,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 89 Fan Outlet Node, !- Air Inlet Node Name
    Node 280;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 90,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 90 Fan Outlet Node, !- Air Inlet Node Name
    Node 282;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 91,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 91 Fan Outlet Node, !- Air Inlet Node Name
    Node 284;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 92,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 92 Fan Outlet Node, !- Air Inlet Node Name
    Node 286;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 93,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 93 Fan Outlet Node, !- Air Inlet Node Name
    Node 288;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 94,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 94 Fan Outlet Node, !- Air Inlet Node Name
    Node 290;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 59,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 59 Fan Outlet Node, !- Air Inlet Node Name
    Node 220;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 95,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 95 Fan Outlet Node, !- Air Inlet Node Name
    Node 292;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 96,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 96 Fan Outlet Node, !- Air Inlet Node Name
    Node 294;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 97,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 97 Fan Outlet Node, !- Air Inlet Node Name
    Node 296;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 98,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 98 Fan Outlet Node, !- Air Inlet Node Name
    Node 298;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 99,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 99 Fan Outlet Node, !- Air Inlet Node Name
    Node 300;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 100,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 100 Fan Outlet Node,!- Air Inlet Node Name
    Node 302;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 38,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 38 Fan Outlet Node, !- Air Inlet Node Name
    Node 178;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 39,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 39 Fan Outlet Node, !- Air Inlet Node Name
    Node 180;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 40,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 40 Fan Outlet Node, !- Air Inlet Node Name
    Node 182;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 41,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 41 Fan Outlet Node, !- Air Inlet Node Name
    Node 184;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 60,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 60 Fan Outlet Node, !- Air Inlet Node Name
    Node 222;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 42,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 42 Fan Outlet Node, !- Air Inlet Node Name
    Node 186;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 43,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 43 Fan Outlet Node, !- Air Inlet Node Name
    Node 188;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 44,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 44 Fan Outlet Node, !- Air Inlet Node Name
    Node 190;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 45,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 45 Fan Outlet Node, !- Air Inlet Node Name
    Node 192;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 46,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 46 Fan Outlet Node, !- Air Inlet Node Name
    Node 194;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 47,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 47 Fan Outlet Node, !- Air Inlet Node Name
    Node 196;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 48,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 48 Fan Outlet Node, !- Air Inlet Node Name
    Node 198;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 49,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 49 Fan Outlet Node, !- Air Inlet Node Name
    Node 200;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 50,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 50 Fan Outlet Node, !- Air Inlet Node Name
    Node 202;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 51,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 51 Fan Outlet Node, !- Air Inlet Node Name
    Node 204;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 61,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 61 Fan Outlet Node, !- Air Inlet Node Name
    Node 224;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 52,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 52 Fan Outlet Node, !- Air Inlet Node Name
    Node 206;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 53,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 53 Fan Outlet Node, !- Air Inlet Node Name
    Node 208;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 54,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 54 Fan Outlet Node, !- Air Inlet Node Name
    Node 210;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 55,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 55 Fan Outlet Node, !- Air Inlet Node Name
    Node 212;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 36,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 36 Fan Outlet Node, !- Air Inlet Node Name
    Node 174;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 37,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 37 Fan Outlet Node, !- Air Inlet Node Name
    Node 176;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 34,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 34 Fan Outlet Node, !- Air Inlet Node Name
    Node 170;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 35,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 35 Fan Outlet Node, !- Air Inlet Node Name
    Node 172;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 25,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 25 Fan Outlet Node, !- Air Inlet Node Name
    Node 152;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 26,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 26 Fan Outlet Node, !- Air Inlet Node Name
    Node 154;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 62,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 62 Fan Outlet Node, !- Air Inlet Node Name
    Node 226;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 27,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 27 Fan Outlet Node, !- Air Inlet Node Name
    Node 156;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 28,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 28 Fan Outlet Node, !- Air Inlet Node Name
    Node 158;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 29,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 29 Fan Outlet Node, !- Air Inlet Node Name
    Node 160;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 30,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 30 Fan Outlet Node, !- Air Inlet Node Name
    Node 162;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 31,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 31 Fan Outlet Node, !- Air Inlet Node Name
    Node 164;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 32,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 32 Fan Outlet Node, !- Air Inlet Node Name
    Node 166;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 33,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 33 Fan Outlet Node, !- Air Inlet Node Name
    Node 168;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 23,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 23 Fan Outlet Node, !- Air Inlet Node Name
    Node 148;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 24,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 24 Fan Outlet Node, !- Air Inlet Node Name
    Node 150;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 18,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 18 Fan Outlet Node, !- Air Inlet Node Name
    Node 138;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 63,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 63 Fan Outlet Node, !- Air Inlet Node Name
    Node 228;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 19,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 19 Fan Outlet Node, !- Air Inlet Node Name
    Node 140;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 20,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 20 Fan Outlet Node, !- Air Inlet Node Name
    Node 142;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 21,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 21 Fan Outlet Node, !- Air Inlet Node Name
    Node 144;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 22,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 22 Fan Outlet Node, !- Air Inlet Node Name
    Node 146;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 16,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 16 Fan Outlet Node, !- Air Inlet Node Name
    Node 134;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 17,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 17 Fan Outlet Node, !- Air Inlet Node Name
    Node 136;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 14,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 14 Fan Outlet Node, !- Air Inlet Node Name
    Node 130;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 15,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 15 Fan Outlet Node, !- Air Inlet Node Name
    Node 132;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 12,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 12 Fan Outlet Node, !- Air Inlet Node Name
    Node 126;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 13,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 13 Fan Outlet Node, !- Air Inlet Node Name
    Node 128;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 64,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 64 Fan Outlet Node, !- Air Inlet Node Name
    Node 230;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 11,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 11 Fan Outlet Node, !- Air Inlet Node Name
    Node 124;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 7,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 7 Fan Outlet Node,  !- Air Inlet Node Name
    Node 116;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 8,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 8 Fan Outlet Node,  !- Air Inlet Node Name
    Node 118;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 9,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 9 Fan Outlet Node,  !- Air Inlet Node Name
    Node 120;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 10,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 10 Fan Outlet Node, !- Air Inlet Node Name
    Node 122;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 1,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 1 Fan Outlet Node,  !- Air Inlet Node Name
    Node 104;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 2,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 2 Fan Outlet Node,  !- Air Inlet Node Name
    Node 106;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 3,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 3 Fan Outlet Node,  !- Air Inlet Node Name
    Node 108;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 4,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 4 Fan Outlet Node,  !- Air Inlet Node Name
    Node 110;                !- Air Outlet Node Name

  Coil:Heating:Electric,
    PTHP Elec Htg Backup Coil 5,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    PTHP 5 Fan Outlet Node,  !- Air Inlet Node Name
    Node 112;                !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:SINGLESPEED ===========

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 56,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 56 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 56 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 65,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 65 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 65 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 6,!- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 6 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 6 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 66,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 66 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 66 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 67,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 67 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 67 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 68,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 68 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 68 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 69,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 69 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 69 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 70,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 70 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 70 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 71,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 71 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 71 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 72,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 72 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 72 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 73,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 73 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 73 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 74,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 74 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 74 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 57,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 57 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 57 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 75,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 75 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 75 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 76,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 76 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 76 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 77,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 77 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 77 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 78,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 78 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 78 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 79,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 79 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 79 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 80,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 80 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 80 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 81,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 81 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 81 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 82,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 82 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 82 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 83,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 83 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 83 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 84,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 84 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 84 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
