    PTHP 1 Spd DX Htg Coil 87,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 87 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 87 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 88,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 88 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 88 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 89,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 89 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 89 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 90,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 90 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 90 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 91,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 91 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 91 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 92,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 92 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 92 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 93,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 93 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 93 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 94,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 94 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 94 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 59,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 59 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 59 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 95,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 95 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 95 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 96,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 96 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 96 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 97,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 97 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 97 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 98,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 98 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 98 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 99,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 99 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 99 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 100,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 100 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 100 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 38,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 38 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 38 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 39,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 39 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 39 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 40,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 40 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 40 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 41,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 41 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 41 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 60,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 60 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 60 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 42,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 42 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 42 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 43,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 43 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 43 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 44,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 44 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 44 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 45,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 45 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 45 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 46,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 46 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 46 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 47,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 47 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 47 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 48,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 48 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 48 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 49,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 49 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 49 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 50,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 50 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 50 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 51,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 51 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 51 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 61,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 61 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 61 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 52,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 52 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 52 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 53,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 53 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 53 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 54,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 54 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 54 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 55,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 55 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 55 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 36,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 36 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 36 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 37,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 37 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 37 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 34,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 34 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 34 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 35,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 35 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 35 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 25,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 25 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 25 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 26,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 26 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 26 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 62,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 62 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 62 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 27,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 27 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 27 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 28,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 28 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 28 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 29,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 29 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 29 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 30,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 30 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 30 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 31,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 31 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 31 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 32,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 32 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 32 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 33,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 33 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 33 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 23,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 23 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 23 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 24,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 24 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 24 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 18,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 18 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 18 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 63,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 63 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 63 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 19,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 19 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 19 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 20,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 20 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 20 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 21,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 21 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 21 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 22,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 22 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 22 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 16,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 16 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 16 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 17,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 17 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 17 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 14,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 14 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 14 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 15,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 15 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 15 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 12,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 12 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 12 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 13,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 13 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 13 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 64,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 64 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 64 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 11,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 11 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 11 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 7,!- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 7 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 7 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 8,!- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 8 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 8 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 9,!- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 9 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 9 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 10,  !- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 10 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 10 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 1,!- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 1 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 1 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 2,!- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 2 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 2 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 3,!- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 3 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 3 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 4,!- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 4 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 4 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

  Coil:Heating:DX:SingleSpeed,
    PTHP 1 Spd DX Htg Coil 5,!- Name
    Always On Discrete hvac_library,  !- Availability Schedule Name
    Autosize,                !- Gross Rated Heating Capacity {W}
    5,                       !- Gross Rated Heating COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTHP 5 Cooling Coil Outlet Node,  !- Air Inlet Node Name
    PTHP 5 Heating Coil Outlet Node,  !- Air Outlet Node Name
    OS:Curve:Biquadratic 11, !- Heating Capacity Function of Temperature Curve Name
    OS:Curve:Quadratic 14,   !- Heating Capacity Function of Flow Fraction Curve Name
    OS:Curve:Biquadratic 12, !- Energy Input Ratio Function of Temperature Curve Name
    OS:Curve:Quadratic 15,   !- Energy Input Ratio Function of Flow Fraction Curve Name
    OS:Curve:Quadratic 16,   !- Part Load Fraction Correlation Curve Name
    ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
    5,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    0.166667,                !- Defrost Time Period Fraction
    2000;                    !- Resistive Defrost Heater Capacity {W}

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

  OutdoorAir:Mixer,
    PTHP 56 OA Mixer,        !- Name
    PTHP 56 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 56 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 56 Relief Air Node, !- Relief Air Stream Node Name
    Node 213;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 65 OA Mixer,        !- Name
    PTHP 65 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 65 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 65 Relief Air Node, !- Relief Air Stream Node Name
    Node 231;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 6 OA Mixer,         !- Name
    PTHP 6 Mixed Air Node,   !- Mixed Air Node Name
    PTHP 6 OA Node,          !- Outdoor Air Stream Node Name
    PTHP 6 Relief Air Node,  !- Relief Air Stream Node Name
    Node 113;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 66 OA Mixer,        !- Name
    PTHP 66 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 66 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 66 Relief Air Node, !- Relief Air Stream Node Name
    Node 233;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 67 OA Mixer,        !- Name
    PTHP 67 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 67 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 67 Relief Air Node, !- Relief Air Stream Node Name
    Node 235;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 68 OA Mixer,        !- Name
    PTHP 68 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 68 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 68 Relief Air Node, !- Relief Air Stream Node Name
    Node 237;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 69 OA Mixer,        !- Name
    PTHP 69 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 69 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 69 Relief Air Node, !- Relief Air Stream Node Name
    Node 239;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 70 OA Mixer,        !- Name
    PTHP 70 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 70 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 70 Relief Air Node, !- Relief Air Stream Node Name
    Node 241;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 71 OA Mixer,        !- Name
    PTHP 71 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 71 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 71 Relief Air Node, !- Relief Air Stream Node Name
    Node 243;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 72 OA Mixer,        !- Name
    PTHP 72 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 72 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 72 Relief Air Node, !- Relief Air Stream Node Name
    Node 245;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 73 OA Mixer,        !- Name
    PTHP 73 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 73 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 73 Relief Air Node, !- Relief Air Stream Node Name
    Node 247;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 74 OA Mixer,        !- Name
    PTHP 74 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 74 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 74 Relief Air Node, !- Relief Air Stream Node Name
    Node 249;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 57 OA Mixer,        !- Name
    PTHP 57 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 57 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 57 Relief Air Node, !- Relief Air Stream Node Name
    Node 215;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 75 OA Mixer,        !- Name
    PTHP 75 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 75 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 75 Relief Air Node, !- Relief Air Stream Node Name
    Node 251;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 76 OA Mixer,        !- Name
    PTHP 76 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 76 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 76 Relief Air Node, !- Relief Air Stream Node Name
    Node 253;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 77 OA Mixer,        !- Name
    PTHP 77 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 77 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 77 Relief Air Node, !- Relief Air Stream Node Name
    Node 255;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 78 OA Mixer,        !- Name
    PTHP 78 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 78 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 78 Relief Air Node, !- Relief Air Stream Node Name
    Node 257;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 79 OA Mixer,        !- Name
    PTHP 79 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 79 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 79 Relief Air Node, !- Relief Air Stream Node Name
    Node 259;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 80 OA Mixer,        !- Name
    PTHP 80 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 80 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 80 Relief Air Node, !- Relief Air Stream Node Name
    Node 261;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 81 OA Mixer,        !- Name
    PTHP 81 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 81 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 81 Relief Air Node, !- Relief Air Stream Node Name
    Node 263;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 82 OA Mixer,        !- Name
    PTHP 82 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 82 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 82 Relief Air Node, !- Relief Air Stream Node Name
    Node 265;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 83 OA Mixer,        !- Name
    PTHP 83 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 83 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 83 Relief Air Node, !- Relief Air Stream Node Name
    Node 267;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 84 OA Mixer,        !- Name
    PTHP 84 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 84 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 84 Relief Air Node, !- Relief Air Stream Node Name
    Node 269;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 58 OA Mixer,        !- Name
    PTHP 58 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 58 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 58 Relief Air Node, !- Relief Air Stream Node Name
    Node 217;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 85 OA Mixer,        !- Name
    PTHP 85 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 85 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 85 Relief Air Node, !- Relief Air Stream Node Name
    Node 271;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 86 OA Mixer,        !- Name
    PTHP 86 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 86 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 86 Relief Air Node, !- Relief Air Stream Node Name
    Node 273;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 87 OA Mixer,        !- Name
    PTHP 87 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 87 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 87 Relief Air Node, !- Relief Air Stream Node Name
    Node 275;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 88 OA Mixer,        !- Name
    PTHP 88 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 88 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 88 Relief Air Node, !- Relief Air Stream Node Name
    Node 277;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 89 OA Mixer,        !- Name
    PTHP 89 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 89 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 89 Relief Air Node, !- Relief Air Stream Node Name
    Node 279;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 90 OA Mixer,        !- Name
    PTHP 90 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 90 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 90 Relief Air Node, !- Relief Air Stream Node Name
    Node 281;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 91 OA Mixer,        !- Name
    PTHP 91 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 91 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 91 Relief Air Node, !- Relief Air Stream Node Name
    Node 283;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 92 OA Mixer,        !- Name
    PTHP 92 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 92 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 92 Relief Air Node, !- Relief Air Stream Node Name
    Node 285;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 93 OA Mixer,        !- Name
    PTHP 93 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 93 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 93 Relief Air Node, !- Relief Air Stream Node Name
    Node 287;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 94 OA Mixer,        !- Name
    PTHP 94 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 94 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 94 Relief Air Node, !- Relief Air Stream Node Name
    Node 289;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 59 OA Mixer,        !- Name
    PTHP 59 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 59 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 59 Relief Air Node, !- Relief Air Stream Node Name
    Node 219;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 95 OA Mixer,        !- Name
    PTHP 95 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 95 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 95 Relief Air Node, !- Relief Air Stream Node Name
    Node 291;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 96 OA Mixer,        !- Name
    PTHP 96 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 96 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 96 Relief Air Node, !- Relief Air Stream Node Name
    Node 293;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 97 OA Mixer,        !- Name
    PTHP 97 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 97 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 97 Relief Air Node, !- Relief Air Stream Node Name
    Node 295;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 98 OA Mixer,        !- Name
    PTHP 98 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 98 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 98 Relief Air Node, !- Relief Air Stream Node Name
    Node 297;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 99 OA Mixer,        !- Name
    PTHP 99 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 99 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 99 Relief Air Node, !- Relief Air Stream Node Name
    Node 299;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 100 OA Mixer,       !- Name
    PTHP 100 Mixed Air Node, !- Mixed Air Node Name
    PTHP 100 OA Node,        !- Outdoor Air Stream Node Name
    PTHP 100 Relief Air Node,!- Relief Air Stream Node Name
    Node 301;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 38 OA Mixer,        !- Name
    PTHP 38 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 38 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 38 Relief Air Node, !- Relief Air Stream Node Name
    Node 177;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 39 OA Mixer,        !- Name
    PTHP 39 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 39 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 39 Relief Air Node, !- Relief Air Stream Node Name
    Node 179;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 40 OA Mixer,        !- Name
    PTHP 40 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 40 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 40 Relief Air Node, !- Relief Air Stream Node Name
    Node 181;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 41 OA Mixer,        !- Name
    PTHP 41 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 41 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 41 Relief Air Node, !- Relief Air Stream Node Name
    Node 183;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 60 OA Mixer,        !- Name
    PTHP 60 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 60 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 60 Relief Air Node, !- Relief Air Stream Node Name
    Node 221;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 42 OA Mixer,        !- Name
    PTHP 42 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 42 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 42 Relief Air Node, !- Relief Air Stream Node Name
    Node 185;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 43 OA Mixer,        !- Name
    PTHP 43 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 43 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 43 Relief Air Node, !- Relief Air Stream Node Name
    Node 187;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 44 OA Mixer,        !- Name
    PTHP 44 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 44 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 44 Relief Air Node, !- Relief Air Stream Node Name
    Node 189;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 45 OA Mixer,        !- Name
    PTHP 45 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 45 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 45 Relief Air Node, !- Relief Air Stream Node Name
    Node 191;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 46 OA Mixer,        !- Name
    PTHP 46 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 46 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 46 Relief Air Node, !- Relief Air Stream Node Name
    Node 193;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 47 OA Mixer,        !- Name
    PTHP 47 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 47 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 47 Relief Air Node, !- Relief Air Stream Node Name
    Node 195;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 48 OA Mixer,        !- Name
    PTHP 48 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 48 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 48 Relief Air Node, !- Relief Air Stream Node Name
    Node 197;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 49 OA Mixer,        !- Name
    PTHP 49 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 49 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 49 Relief Air Node, !- Relief Air Stream Node Name
    Node 199;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 50 OA Mixer,        !- Name
    PTHP 50 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 50 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 50 Relief Air Node, !- Relief Air Stream Node Name
    Node 201;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 51 OA Mixer,        !- Name
    PTHP 51 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 51 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 51 Relief Air Node, !- Relief Air Stream Node Name
    Node 203;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 61 OA Mixer,        !- Name
    PTHP 61 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 61 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 61 Relief Air Node, !- Relief Air Stream Node Name
    Node 223;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 52 OA Mixer,        !- Name
    PTHP 52 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 52 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 52 Relief Air Node, !- Relief Air Stream Node Name
    Node 205;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 53 OA Mixer,        !- Name
    PTHP 53 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 53 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 53 Relief Air Node, !- Relief Air Stream Node Name
    Node 207;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 54 OA Mixer,        !- Name
    PTHP 54 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 54 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 54 Relief Air Node, !- Relief Air Stream Node Name
    Node 209;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 55 OA Mixer,        !- Name
    PTHP 55 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 55 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 55 Relief Air Node, !- Relief Air Stream Node Name
    Node 211;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 36 OA Mixer,        !- Name
    PTHP 36 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 36 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 36 Relief Air Node, !- Relief Air Stream Node Name
    Node 173;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 37 OA Mixer,        !- Name
    PTHP 37 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 37 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 37 Relief Air Node, !- Relief Air Stream Node Name
    Node 175;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 34 OA Mixer,        !- Name
    PTHP 34 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 34 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 34 Relief Air Node, !- Relief Air Stream Node Name
    Node 169;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 35 OA Mixer,        !- Name
    PTHP 35 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 35 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 35 Relief Air Node, !- Relief Air Stream Node Name
    Node 171;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 25 OA Mixer,        !- Name
    PTHP 25 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 25 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 25 Relief Air Node, !- Relief Air Stream Node Name
    Node 151;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 26 OA Mixer,        !- Name
    PTHP 26 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 26 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 26 Relief Air Node, !- Relief Air Stream Node Name
    Node 153;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 62 OA Mixer,        !- Name
    PTHP 62 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 62 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 62 Relief Air Node, !- Relief Air Stream Node Name
    Node 225;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 27 OA Mixer,        !- Name
    PTHP 27 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 27 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 27 Relief Air Node, !- Relief Air Stream Node Name
    Node 155;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 28 OA Mixer,        !- Name
    PTHP 28 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 28 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 28 Relief Air Node, !- Relief Air Stream Node Name
    Node 157;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 29 OA Mixer,        !- Name
    PTHP 29 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 29 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 29 Relief Air Node, !- Relief Air Stream Node Name
    Node 159;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 30 OA Mixer,        !- Name
    PTHP 30 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 30 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 30 Relief Air Node, !- Relief Air Stream Node Name
    Node 161;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 31 OA Mixer,        !- Name
    PTHP 31 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 31 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 31 Relief Air Node, !- Relief Air Stream Node Name
    Node 163;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 32 OA Mixer,        !- Name
    PTHP 32 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 32 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 32 Relief Air Node, !- Relief Air Stream Node Name
    Node 165;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 33 OA Mixer,        !- Name
    PTHP 33 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 33 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 33 Relief Air Node, !- Relief Air Stream Node Name
    Node 167;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 23 OA Mixer,        !- Name
    PTHP 23 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 23 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 23 Relief Air Node, !- Relief Air Stream Node Name
    Node 147;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 24 OA Mixer,        !- Name
    PTHP 24 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 24 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 24 Relief Air Node, !- Relief Air Stream Node Name
    Node 149;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 18 OA Mixer,        !- Name
    PTHP 18 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 18 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 18 Relief Air Node, !- Relief Air Stream Node Name
    Node 137;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 63 OA Mixer,        !- Name
    PTHP 63 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 63 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 63 Relief Air Node, !- Relief Air Stream Node Name
    Node 227;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 19 OA Mixer,        !- Name
    PTHP 19 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 19 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 19 Relief Air Node, !- Relief Air Stream Node Name
    Node 139;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 20 OA Mixer,        !- Name
    PTHP 20 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 20 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 20 Relief Air Node, !- Relief Air Stream Node Name
    Node 141;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 21 OA Mixer,        !- Name
    PTHP 21 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 21 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 21 Relief Air Node, !- Relief Air Stream Node Name
    Node 143;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 22 OA Mixer,        !- Name
    PTHP 22 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 22 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 22 Relief Air Node, !- Relief Air Stream Node Name
    Node 145;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 16 OA Mixer,        !- Name
    PTHP 16 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 16 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 16 Relief Air Node, !- Relief Air Stream Node Name
    Node 133;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 17 OA Mixer,        !- Name
    PTHP 17 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 17 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 17 Relief Air Node, !- Relief Air Stream Node Name
    Node 135;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 14 OA Mixer,        !- Name
    PTHP 14 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 14 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 14 Relief Air Node, !- Relief Air Stream Node Name
    Node 129;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 15 OA Mixer,        !- Name
    PTHP 15 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 15 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 15 Relief Air Node, !- Relief Air Stream Node Name
    Node 131;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 12 OA Mixer,        !- Name
    PTHP 12 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 12 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 12 Relief Air Node, !- Relief Air Stream Node Name
    Node 125;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 13 OA Mixer,        !- Name
    PTHP 13 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 13 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 13 Relief Air Node, !- Relief Air Stream Node Name
    Node 127;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 64 OA Mixer,        !- Name
    PTHP 64 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 64 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 64 Relief Air Node, !- Relief Air Stream Node Name
    Node 229;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 11 OA Mixer,        !- Name
    PTHP 11 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 11 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 11 Relief Air Node, !- Relief Air Stream Node Name
    Node 123;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 7 OA Mixer,         !- Name
    PTHP 7 Mixed Air Node,   !- Mixed Air Node Name
    PTHP 7 OA Node,          !- Outdoor Air Stream Node Name
    PTHP 7 Relief Air Node,  !- Relief Air Stream Node Name
    Node 115;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 8 OA Mixer,         !- Name
    PTHP 8 Mixed Air Node,   !- Mixed Air Node Name
    PTHP 8 OA Node,          !- Outdoor Air Stream Node Name
    PTHP 8 Relief Air Node,  !- Relief Air Stream Node Name
    Node 117;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 9 OA Mixer,         !- Name
    PTHP 9 Mixed Air Node,   !- Mixed Air Node Name
    PTHP 9 OA Node,          !- Outdoor Air Stream Node Name
    PTHP 9 Relief Air Node,  !- Relief Air Stream Node Name
    Node 119;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 10 OA Mixer,        !- Name
    PTHP 10 Mixed Air Node,  !- Mixed Air Node Name
    PTHP 10 OA Node,         !- Outdoor Air Stream Node Name
    PTHP 10 Relief Air Node, !- Relief Air Stream Node Name
    Node 121;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 1 OA Mixer,         !- Name
    PTHP 1 Mixed Air Node,   !- Mixed Air Node Name
    PTHP 1 OA Node,          !- Outdoor Air Stream Node Name
    PTHP 1 Relief Air Node,  !- Relief Air Stream Node Name
    Node 103;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 2 OA Mixer,         !- Name
    PTHP 2 Mixed Air Node,   !- Mixed Air Node Name
    PTHP 2 OA Node,          !- Outdoor Air Stream Node Name
    PTHP 2 Relief Air Node,  !- Relief Air Stream Node Name
    Node 105;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 3 OA Mixer,         !- Name
    PTHP 3 Mixed Air Node,   !- Mixed Air Node Name
    PTHP 3 OA Node,          !- Outdoor Air Stream Node Name
    PTHP 3 Relief Air Node,  !- Relief Air Stream Node Name
    Node 107;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 4 OA Mixer,         !- Name
    PTHP 4 Mixed Air Node,   !- Mixed Air Node Name
    PTHP 4 OA Node,          !- Outdoor Air Stream Node Name
    PTHP 4 Relief Air Node,  !- Relief Air Stream Node Name
    Node 109;                !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PTHP 5 OA Mixer,         !- Name
    PTHP 5 Mixed Air Node,   !- Mixed Air Node Name
    PTHP 5 OA Node,          !- Outdoor Air Stream Node Name
    PTHP 5 Relief Air Node,  !- Relief Air Stream Node Name
    Node 111;                !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

  NodeList,
    Thermal Zone 1 Inlet Node List,  !- Name
    Node 214;                !- Node 1 Name

  NodeList,
    Thermal Zone 1 Exhaust Node List,  !- Name
    Node 213;                !- Node 1 Name

  NodeList,
    Thermal Zone 10 Inlet Node List,  !- Name
    Node 232;                !- Node 1 Name

  NodeList,
    Thermal Zone 10 Exhaust Node List,  !- Name
    Node 231;                !- Node 1 Name

  NodeList,
    Thermal Zone 100 Inlet Node List,  !- Name
    Node 114;                !- Node 1 Name

  NodeList,
    Thermal Zone 100 Exhaust Node List,  !- Name
    Node 113;                !- Node 1 Name

  NodeList,
    Thermal Zone 11 Inlet Node List,  !- Name
    Node 234;                !- Node 1 Name

  NodeList,
    Thermal Zone 11 Exhaust Node List,  !- Name
    Node 233;                !- Node 1 Name

  NodeList,
    Thermal Zone 12 Inlet Node List,  !- Name
    Node 236;                !- Node 1 Name

  NodeList,
    Thermal Zone 12 Exhaust Node List,  !- Name
    Node 235;                !- Node 1 Name

  NodeList,
    Thermal Zone 13 Inlet Node List,  !- Name
    Node 238;                !- Node 1 Name

  NodeList,
    Thermal Zone 13 Exhaust Node List,  !- Name
    Node 237;                !- Node 1 Name

  NodeList,
    Thermal Zone 14 Inlet Node List,  !- Name
    Node 240;                !- Node 1 Name

  NodeList,
    Thermal Zone 14 Exhaust Node List,  !- Name
    Node 239;                !- Node 1 Name

  NodeList,
    Thermal Zone 15 Inlet Node List,  !- Name
    Node 242;                !- Node 1 Name

  NodeList,
    Thermal Zone 15 Exhaust Node List,  !- Name
    Node 241;                !- Node 1 Name

  NodeList,
    Thermal Zone 16 Inlet Node List,  !- Name
    Node 244;                !- Node 1 Name

  NodeList,
    Thermal Zone 16 Exhaust Node List,  !- Name
    Node 243;                !- Node 1 Name

  NodeList,
    Thermal Zone 17 Inlet Node List,  !- Name
    Node 246;                !- Node 1 Name

  NodeList,
    Thermal Zone 17 Exhaust Node List,  !- Name
    Node 245;                !- Node 1 Name

  NodeList,
    Thermal Zone 18 Inlet Node List,  !- Name
    Node 248;                !- Node 1 Name

  NodeList,
    Thermal Zone 18 Exhaust Node List,  !- Name
    Node 247;                !- Node 1 Name

  NodeList,
    Thermal Zone 19 Inlet Node List,  !- Name
    Node 250;                !- Node 1 Name

  NodeList,
    Thermal Zone 19 Exhaust Node List,  !- Name
    Node 249;                !- Node 1 Name

  NodeList,
    Thermal Zone 2 Inlet Node List,  !- Name
    Node 216;                !- Node 1 Name

  NodeList,
    Thermal Zone 2 Exhaust Node List,  !- Name
    Node 215;                !- Node 1 Name

  NodeList,
    Thermal Zone 20 Inlet Node List,  !- Name
    Node 252;                !- Node 1 Name

  NodeList,
    Thermal Zone 20 Exhaust Node List,  !- Name
    Node 251;                !- Node 1 Name

  NodeList,
    Thermal Zone 21 Inlet Node List,  !- Name
    Node 254;                !- Node 1 Name

  NodeList,
    Thermal Zone 21 Exhaust Node List,  !- Name
    Node 253;                !- Node 1 Name

  NodeList,
    Thermal Zone 22 Inlet Node List,  !- Name
    Node 256;                !- Node 1 Name

  NodeList,
    Thermal Zone 22 Exhaust Node List,  !- Name
    Node 255;                !- Node 1 Name

  NodeList,
    Thermal Zone 23 Inlet Node List,  !- Name
    Node 258;                !- Node 1 Name

  NodeList,
    Thermal Zone 23 Exhaust Node List,  !- Name
    Node 257;                !- Node 1 Name

  NodeList,
    Thermal Zone 24 Inlet Node List,  !- Name
    Node 260;                !- Node 1 Name

  NodeList,
    Thermal Zone 24 Exhaust Node List,  !- Name
    Node 259;                !- Node 1 Name

  NodeList,
    Thermal Zone 25 Inlet Node List,  !- Name
    Node 262;                !- Node 1 Name

  NodeList,
    Thermal Zone 25 Exhaust Node List,  !- Name
    Node 261;                !- Node 1 Name

  NodeList,
    Thermal Zone 26 Inlet Node List,  !- Name
    Node 264;                !- Node 1 Name

  NodeList,
    Thermal Zone 26 Exhaust Node List,  !- Name
    Node 263;                !- Node 1 Name

  NodeList,
    Thermal Zone 27 Inlet Node List,  !- Name
    Node 266;                !- Node 1 Name

  NodeList,
    Thermal Zone 27 Exhaust Node List,  !- Name
    Node 265;                !- Node 1 Name

  NodeList,
    Thermal Zone 28 Inlet Node List,  !- Name
    Node 268;                !- Node 1 Name

  NodeList,
    Thermal Zone 28 Exhaust Node List,  !- Name
    Node 267;                !- Node 1 Name

  NodeList,
    Thermal Zone 29 Inlet Node List,  !- Name
    Node 270;                !- Node 1 Name

  NodeList,
    Thermal Zone 29 Exhaust Node List,  !- Name
    Node 269;                !- Node 1 Name

  NodeList,
    Thermal Zone 3 Inlet Node List,  !- Name
    Node 218;                !- Node 1 Name

  NodeList,
    Thermal Zone 3 Exhaust Node List,  !- Name
    Node 217;                !- Node 1 Name

  NodeList,
    Thermal Zone 30 Inlet Node List,  !- Name
    Node 272;                !- Node 1 Name

  NodeList,
    Thermal Zone 30 Exhaust Node List,  !- Name
    Node 271;                !- Node 1 Name

  NodeList,
    Thermal Zone 31 Inlet Node List,  !- Name
    Node 274;                !- Node 1 Name

  NodeList,
    Thermal Zone 31 Exhaust Node List,  !- Name
    Node 273;                !- Node 1 Name

  NodeList,
    Thermal Zone 32 Inlet Node List,  !- Name
    Node 276;                !- Node 1 Name

  NodeList,
    Thermal Zone 32 Exhaust Node List,  !- Name
    Node 275;                !- Node 1 Name

  NodeList,
    Thermal Zone 33 Inlet Node List,  !- Name
    Node 278;                !- Node 1 Name

  NodeList,
    Thermal Zone 33 Exhaust Node List,  !- Name
    Node 277;                !- Node 1 Name

  NodeList,
    Thermal Zone 34 Inlet Node List,  !- Name
    Node 280;                !- Node 1 Name

  NodeList,
    Thermal Zone 34 Exhaust Node List,  !- Name
    Node 279;                !- Node 1 Name

  NodeList,
    Thermal Zone 35 Inlet Node List,  !- Name
    Node 282;                !- Node 1 Name

  NodeList,
    Thermal Zone 35 Exhaust Node List,  !- Name
    Node 281;                !- Node 1 Name

  NodeList,
    Thermal Zone 36 Inlet Node List,  !- Name
    Node 284;                !- Node 1 Name

  NodeList,
    Thermal Zone 36 Exhaust Node List,  !- Name
    Node 283;                !- Node 1 Name

  NodeList,
    Thermal Zone 37 Inlet Node List,  !- Name
    Node 286;                !- Node 1 Name

  NodeList,
    Thermal Zone 37 Exhaust Node List,  !- Name
    Node 285;                !- Node 1 Name

  NodeList,
    Thermal Zone 38 Inlet Node List,  !- Name
    Node 288;                !- Node 1 Name

  NodeList,
    Thermal Zone 38 Exhaust Node List,  !- Name
    Node 287;                !- Node 1 Name

  NodeList,
    Thermal Zone 39 Inlet Node List,  !- Name
    Node 290;                !- Node 1 Name

  NodeList,
    Thermal Zone 39 Exhaust Node List,  !- Name
    Node 289;                !- Node 1 Name

  NodeList,
    Thermal Zone 4 Inlet Node List,  !- Name
    Node 220;                !- Node 1 Name

  NodeList,
    Thermal Zone 4 Exhaust Node List,  !- Name
    Node 219;                !- Node 1 Name

  NodeList,
    Thermal Zone 40 Inlet Node List,  !- Name
    Node 292;                !- Node 1 Name

  NodeList,
    Thermal Zone 40 Exhaust Node List,  !- Name
    Node 291;                !- Node 1 Name

  NodeList,
    Thermal Zone 41 Inlet Node List,  !- Name
    Node 294;                !- Node 1 Name

  NodeList,
    Thermal Zone 41 Exhaust Node List,  !- Name
    Node 293;                !- Node 1 Name

  NodeList,
    Thermal Zone 42 Inlet Node List,  !- Name
    Node 296;                !- Node 1 Name

  NodeList,
    Thermal Zone 42 Exhaust Node List,  !- Name
    Node 295;                !- Node 1 Name

  NodeList,
    Thermal Zone 43 Inlet Node List,  !- Name
    Node 298;                !- Node 1 Name

  NodeList,
    Thermal Zone 43 Exhaust Node List,  !- Name
    Node 297;                !- Node 1 Name

  NodeList,
    Thermal Zone 44 Inlet Node List,  !- Name
    Node 300;                !- Node 1 Name

  NodeList,
    Thermal Zone 44 Exhaust Node List,  !- Name
    Node 299;                !- Node 1 Name

  NodeList,
    Thermal Zone 45 Inlet Node List,  !- Name
    Node 302;                !- Node 1 Name

  NodeList,
    Thermal Zone 45 Exhaust Node List,  !- Name
    Node 301;                !- Node 1 Name

  NodeList,
    Thermal Zone 46 Inlet Node List,  !- Name
    Node 178;                !- Node 1 Name

  NodeList,
    Thermal Zone 46 Exhaust Node List,  !- Name
    Node 177;                !- Node 1 Name

  NodeList,
    Thermal Zone 47 Inlet Node List,  !- Name
    Node 180;                !- Node 1 Name

  NodeList,
    Thermal Zone 47 Exhaust Node List,  !- Name
    Node 179;                !- Node 1 Name

  NodeList,
    Thermal Zone 48 Inlet Node List,  !- Name
    Node 182;                !- Node 1 Name

  NodeList,
    Thermal Zone 48 Exhaust Node List,  !- Name
    Node 181;                !- Node 1 Name

  NodeList,
    Thermal Zone 49 Inlet Node List,  !- Name
    Node 184;                !- Node 1 Name

  NodeList,
    Thermal Zone 49 Exhaust Node List,  !- Name
    Node 183;                !- Node 1 Name

  NodeList,
    Thermal Zone 5 Inlet Node List,  !- Name
    Node 222;                !- Node 1 Name

  NodeList,
    Thermal Zone 5 Exhaust Node List,  !- Name
    Node 221;                !- Node 1 Name

  NodeList,
    Thermal Zone 50 Inlet Node List,  !- Name
    Node 186;                !- Node 1 Name

  NodeList,
    Thermal Zone 50 Exhaust Node List,  !- Name
    Node 185;                !- Node 1 Name

  NodeList,
    Thermal Zone 51 Inlet Node List,  !- Name
    Node 188;                !- Node 1 Name

  NodeList,
    Thermal Zone 51 Exhaust Node List,  !- Name
    Node 187;                !- Node 1 Name

  NodeList,
    Thermal Zone 52 Inlet Node List,  !- Name
    Node 190;                !- Node 1 Name

  NodeList,
    Thermal Zone 52 Exhaust Node List,  !- Name
    Node 189;                !- Node 1 Name

  NodeList,
    Thermal Zone 53 Inlet Node List,  !- Name
    Node 192;                !- Node 1 Name

  NodeList,
    Thermal Zone 53 Exhaust Node List,  !- Name
    Node 191;                !- Node 1 Name

  NodeList,
    Thermal Zone 54 Inlet Node List,  !- Name
    Node 194;                !- Node 1 Name

  NodeList,
    Thermal Zone 54 Exhaust Node List,  !- Name
    Node 193;                !- Node 1 Name

  NodeList,
    Thermal Zone 55 Inlet Node List,  !- Name
    Node 196;                !- Node 1 Name

  NodeList,
    Thermal Zone 55 Exhaust Node List,  !- Name
    Node 195;                !- Node 1 Name

  NodeList,
    Thermal Zone 56 Inlet Node List,  !- Name
    Node 198;                !- Node 1 Name

  NodeList,
    Thermal Zone 56 Exhaust Node List,  !- Name
    Node 197;                !- Node 1 Name

  NodeList,
    Thermal Zone 57 Inlet Node List,  !- Name
    Node 200;                !- Node 1 Name

  NodeList,
    Thermal Zone 57 Exhaust Node List,  !- Name
    Node 199;                !- Node 1 Name

  NodeList,
    Thermal Zone 58 Inlet Node List,  !- Name
    Node 202;                !- Node 1 Name

  NodeList,
    Thermal Zone 58 Exhaust Node List,  !- Name
    Node 201;                !- Node 1 Name

  NodeList,
    Thermal Zone 59 Inlet Node List,  !- Name
    Node 204;                !- Node 1 Name

  NodeList,
    Thermal Zone 59 Exhaust Node List,  !- Name
    Node 203;                !- Node 1 Name

  NodeList,
    Thermal Zone 6 Inlet Node List,  !- Name
    Node 224;                !- Node 1 Name

  NodeList,
    Thermal Zone 6 Exhaust Node List,  !- Name
    Node 223;                !- Node 1 Name

  NodeList,
    Thermal Zone 60 Inlet Node List,  !- Name
    Node 206;                !- Node 1 Name

  NodeList,
    Thermal Zone 60 Exhaust Node List,  !- Name
    Node 205;                !- Node 1 Name

  NodeList,
    Thermal Zone 61 Inlet Node List,  !- Name
    Node 208;                !- Node 1 Name

  NodeList,
    Thermal Zone 61 Exhaust Node List,  !- Name
    Node 207;                !- Node 1 Name

  NodeList,
    Thermal Zone 62 Inlet Node List,  !- Name
    Node 210;                !- Node 1 Name

  NodeList,
    Thermal Zone 62 Exhaust Node List,  !- Name
    Node 209;                !- Node 1 Name

  NodeList,
    Thermal Zone 63 Inlet Node List,  !- Name
    Node 212;                !- Node 1 Name

  NodeList,
    Thermal Zone 63 Exhaust Node List,  !- Name
    Node 211;                !- Node 1 Name

  NodeList,
    Thermal Zone 64 Inlet Node List,  !- Name
    Node 174;                !- Node 1 Name

  NodeList,
    Thermal Zone 64 Exhaust Node List,  !- Name
    Node 173;                !- Node 1 Name

  NodeList,
    Thermal Zone 65 Inlet Node List,  !- Name
    Node 176;                !- Node 1 Name

  NodeList,
    Thermal Zone 65 Exhaust Node List,  !- Name
    Node 175;                !- Node 1 Name

  NodeList,
    Thermal Zone 66 Inlet Node List,  !- Name
    Node 170;                !- Node 1 Name

  NodeList,
    Thermal Zone 66 Exhaust Node List,  !- Name
    Node 169;                !- Node 1 Name

  NodeList,
    Thermal Zone 67 Inlet Node List,  !- Name
    Node 172;                !- Node 1 Name

  NodeList,
    Thermal Zone 67 Exhaust Node List,  !- Name
    Node 171;                !- Node 1 Name

  NodeList,
    Thermal Zone 68 Inlet Node List,  !- Name
    Node 152;                !- Node 1 Name

  NodeList,
    Thermal Zone 68 Exhaust Node List,  !- Name
    Node 151;                !- Node 1 Name

  NodeList,
    Thermal Zone 69 Inlet Node List,  !- Name
    Node 154;                !- Node 1 Name

  NodeList,
    Thermal Zone 69 Exhaust Node List,  !- Name
    Node 153;                !- Node 1 Name

  NodeList,
    Thermal Zone 7 Inlet Node List,  !- Name
    Node 226;                !- Node 1 Name

  NodeList,
    Thermal Zone 7 Exhaust Node List,  !- Name
    Node 225;                !- Node 1 Name

  NodeList,
    Thermal Zone 70 Inlet Node List,  !- Name
    Node 156;                !- Node 1 Name

  NodeList,
    Thermal Zone 70 Exhaust Node List,  !- Name
    Node 155;                !- Node 1 Name

  NodeList,
    Thermal Zone 71 Inlet Node List,  !- Name
    Node 158;                !- Node 1 Name

  NodeList,
    Thermal Zone 71 Exhaust Node List,  !- Name
    Node 157;                !- Node 1 Name

  NodeList,
    Thermal Zone 72 Inlet Node List,  !- Name
    Node 160;                !- Node 1 Name

  NodeList,
    Thermal Zone 72 Exhaust Node List,  !- Name
    Node 159;                !- Node 1 Name

  NodeList,
    Thermal Zone 73 Inlet Node List,  !- Name
    Node 162;                !- Node 1 Name

  NodeList,
    Thermal Zone 73 Exhaust Node List,  !- Name
    Node 161;                !- Node 1 Name

  NodeList,
    Thermal Zone 74 Inlet Node List,  !- Name
    Node 164;                !- Node 1 Name

  NodeList,
    Thermal Zone 74 Exhaust Node List,  !- Name
    Node 163;                !- Node 1 Name

  NodeList,
    Thermal Zone 75 Inlet Node List,  !- Name
    Node 166;                !- Node 1 Name

  NodeList,
    Thermal Zone 75 Exhaust Node List,  !- Name
    Node 165;                !- Node 1 Name

  NodeList,
    Thermal Zone 76 Inlet Node List,  !- Name
    Node 168;                !- Node 1 Name

  NodeList,
    Thermal Zone 76 Exhaust Node List,  !- Name
    Node 167;                !- Node 1 Name

  NodeList,
    Thermal Zone 77 Inlet Node List,  !- Name
    Node 148;                !- Node 1 Name

  NodeList,
    Thermal Zone 77 Exhaust Node List,  !- Name
    Node 147;                !- Node 1 Name

  NodeList,
    Thermal Zone 78 Inlet Node List,  !- Name
    Node 150;                !- Node 1 Name

  NodeList,
    Thermal Zone 78 Exhaust Node List,  !- Name
    Node 149;                !- Node 1 Name

  NodeList,
    Thermal Zone 79 Inlet Node List,  !- Name
    Node 138;                !- Node 1 Name

  NodeList,
    Thermal Zone 79 Exhaust Node List,  !- Name
    Node 137;                !- Node 1 Name

  NodeList,
    Thermal Zone 8 Inlet Node List,  !- Name
    Node 228;                !- Node 1 Name

  NodeList,
    Thermal Zone 8 Exhaust Node List,  !- Name
    Node 227;                !- Node 1 Name

  NodeList,
    Thermal Zone 80 Inlet Node List,  !- Name
    Node 140;                !- Node 1 Name

  NodeList,
    Thermal Zone 80 Exhaust Node List,  !- Name
    Node 139;                !- Node 1 Name

  NodeList,
    Thermal Zone 81 Inlet Node List,  !- Name
    Node 142;                !- Node 1 Name

  NodeList,
    Thermal Zone 81 Exhaust Node List,  !- Name
    Node 141;                !- Node 1 Name

  NodeList,
    Thermal Zone 82 Inlet Node List,  !- Name
    Node 144;                !- Node 1 Name

  NodeList,
    Thermal Zone 82 Exhaust Node List,  !- Name
    Node 143;                !- Node 1 Name

  NodeList,
    Thermal Zone 83 Inlet Node List,  !- Name
    Node 146;                !- Node 1 Name

  NodeList,
    Thermal Zone 83 Exhaust Node List,  !- Name
    Node 145;                !- Node 1 Name

  NodeList,
    Thermal Zone 84 Inlet Node List,  !- Name
    Node 134;                !- Node 1 Name

  NodeList,
    Thermal Zone 84 Exhaust Node List,  !- Name
    Node 133;                !- Node 1 Name

  NodeList,
    Thermal Zone 85 Inlet Node List,  !- Name
    Node 136;                !- Node 1 Name

  NodeList,
    Thermal Zone 85 Exhaust Node List,  !- Name
    Node 135;                !- Node 1 Name

  NodeList,
    Thermal Zone 86 Inlet Node List,  !- Name
    Node 130;                !- Node 1 Name

  NodeList,
    Thermal Zone 86 Exhaust Node List,  !- Name
    Node 129;                !- Node 1 Name

  NodeList,
    Thermal Zone 87 Inlet Node List,  !- Name
    Node 132;                !- Node 1 Name

  NodeList,
    Thermal Zone 87 Exhaust Node List,  !- Name
    Node 131;                !- Node 1 Name

  NodeList,
    Thermal Zone 88 Inlet Node List,  !- Name
    Node 126;                !- Node 1 Name

  NodeList,
    Thermal Zone 88 Exhaust Node List,  !- Name
    Node 125;                !- Node 1 Name

  NodeList,
    Thermal Zone 89 Inlet Node List,  !- Name
    Node 128;                !- Node 1 Name

  NodeList,
    Thermal Zone 89 Exhaust Node List,  !- Name
    Node 127;                !- Node 1 Name

  NodeList,
    Thermal Zone 9 Inlet Node List,  !- Name
    Node 230;                !- Node 1 Name

  NodeList,
    Thermal Zone 9 Exhaust Node List,  !- Name
    Node 229;                !- Node 1 Name

  NodeList,
    Thermal Zone 90 Inlet Node List,  !- Name
    Node 124;                !- Node 1 Name

  NodeList,
    Thermal Zone 90 Exhaust Node List,  !- Name
    Node 123;                !- Node 1 Name

  NodeList,
    Thermal Zone 91 Inlet Node List,  !- Name
    Node 116;                !- Node 1 Name

  NodeList,
    Thermal Zone 91 Exhaust Node List,  !- Name
    Node 115;                !- Node 1 Name

  NodeList,
    Thermal Zone 92 Inlet Node List,  !- Name
    Node 118;                !- Node 1 Name

  NodeList,
    Thermal Zone 92 Exhaust Node List,  !- Name
    Node 117;                !- Node 1 Name

  NodeList,
    Thermal Zone 93 Inlet Node List,  !- Name
    Node 120;                !- Node 1 Name

  NodeList,
    Thermal Zone 93 Exhaust Node List,  !- Name
    Node 119;                !- Node 1 Name

  NodeList,
    Thermal Zone 94 Inlet Node List,  !- Name
    Node 122;                !- Node 1 Name

  NodeList,
    Thermal Zone 94 Exhaust Node List,  !- Name
    Node 121;                !- Node 1 Name

  NodeList,
    Thermal Zone 95 Inlet Node List,  !- Name
    Node 104;                !- Node 1 Name

  NodeList,
    Thermal Zone 95 Exhaust Node List,  !- Name
    Node 103;                !- Node 1 Name

  NodeList,
    Thermal Zone 96 Inlet Node List,  !- Name
    Node 106;                !- Node 1 Name

  NodeList,
    Thermal Zone 96 Exhaust Node List,  !- Name
    Node 105;                !- Node 1 Name

  NodeList,
    Thermal Zone 97 Inlet Node List,  !- Name
    Node 108;                !- Node 1 Name

  NodeList,
    Thermal Zone 97 Exhaust Node List,  !- Name
    Node 107;                !- Node 1 Name

  NodeList,
    Thermal Zone 98 Inlet Node List,  !- Name
    Node 110;                !- Node 1 Name

  NodeList,
    Thermal Zone 98 Exhaust Node List,  !- Name
    Node 109;                !- Node 1 Name

  NodeList,
    Thermal Zone 99 Inlet Node List,  !- Name
    Node 112;                !- Node 1 Name

  NodeList,
    Thermal Zone 99 Exhaust Node List,  !- Name
    Node 111;                !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========


OutdoorAir:Node,
    PTHP 56 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_1DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_1WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 57 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_1DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_1WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 58 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_1DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_1WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 59 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_1DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_1WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 60 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_1DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_1WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name

OutdoorAir:Node,
    PTHP 61 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_2DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_2WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 62 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_2DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_2WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 63 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_2DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_2WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 64 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_2DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_2WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 65 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_2DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_2WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name

OutdoorAir:Node,
    PTHP 66 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_3DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_3WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 67 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_3DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_3WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 68 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_3DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_3WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 69 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_3DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_3WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 70 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_3DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_3WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name

OutdoorAir:Node,
    PTHP 71 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_4DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_4WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 72 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_4DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_4WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 73 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_4DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_4WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 74 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_4DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_4WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 75 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_4DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_4WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name

OutdoorAir:Node,
    PTHP 76 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_5DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_5WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 77 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_5DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_5WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 78 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_5DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_5WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 79 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_5DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_5WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 80 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_5DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_5WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name

OutdoorAir:Node,
    PTHP 81 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_6DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_6WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 82 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_6DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_6WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 83 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_6DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_6WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 84 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_6DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_6WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 85 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_6DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_6WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name

OutdoorAir:Node,
    PTHP 86 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_7DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_7WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 87 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_7DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_7WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 88 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_7DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_7WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 89 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_7DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_7WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 90 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_7DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_7WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name

OutdoorAir:Node,
    PTHP 91 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_8DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_8WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 92 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_8DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_8WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 93 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_8DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_8WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 94 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_8DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_8WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 95 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_8DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_8WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name

OutdoorAir:Node,
    PTHP 96 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_9DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_9WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 97 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_9DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_9WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 98 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_9DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_9WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 99 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_9DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_9WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 100 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_9DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_9WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name

OutdoorAir:Node,
    PTHP 38 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_10DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_10WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 39 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_10DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_10WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 40 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_10DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_10WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 41 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_10DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_10WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 42 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_10DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_10WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name

OutdoorAir:Node,
    PTHP 43 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_11DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_11WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 44 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_11DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_11WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 45 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_11DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_11WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 46 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_11DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_11WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 47 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_11DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_11WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name

OutdoorAir:Node,
    PTHP 48 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_12DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_12WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 49 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_12DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_12WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 50 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_12DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_12WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 51 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_12DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_12WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 52 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_12DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_12WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name

OutdoorAir:Node,
    PTHP 53 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_13DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_13WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 54 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_13DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_13WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 55 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_13DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_13WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 36 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_13DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_13WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 37 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_13DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_13WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name

OutdoorAir:Node,
    PTHP 34 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_14DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_14WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 35 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_14DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_14WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 25 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_14DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_14WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 26 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_14DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_14WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 27 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_14DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_14WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name

OutdoorAir:Node,
    PTHP 28 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_15DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_15WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 29 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_15DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_15WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 30 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_15DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_15WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 31 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_15DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_15WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 32 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_15DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_15WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name

OutdoorAir:Node,
    PTHP 33 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_16DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_16WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 23 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_16DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_16WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 24 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_16DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_16WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 18 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_16DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_16WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 19 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_16DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_16WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name

OutdoorAir:Node,
    PTHP 20 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_17DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_17WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 21 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_17DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_17WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 22 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_17DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_17WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 16 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_17DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_17WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 17 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_17DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_17WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name

OutdoorAir:Node,
    PTHP 14 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_18DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_18WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 15 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_18DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_18WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 12 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_18DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_18WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 13 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_18DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_18WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 11 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_18DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_18WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name

OutdoorAir:Node,
    PTHP 10 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_19DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_19WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 9 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_19DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_19WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 8 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_19DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_19WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 7 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_19DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_19WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 1 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_19DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_19WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name

OutdoorAir:Node,
    PTHP 2 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_20DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_20WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 3 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_20DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_20WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 4 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_20DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_20WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 5 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_20DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_20WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
OutdoorAir:Node,
    PTHP 6 OA Node,        !- Node or NodeList Name 1
    ,                        !- Height Above Ground {m}
    OutdoorAirNode:Floor_20DryBulb,  !- Drybulb Temperature Schedule Name
    OutdoorAirNode:Floor_20WetBulb,  !- Wetbulb Temperature Schedule Name
    ,  !- Wind Speed Schedule Name
    ;  !- Wind Direction Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

  Curve:Quadratic,
    OS:Curve:Quadratic 14,   !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    OS:Curve:Quadratic 15,   !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    OS:Curve:Quadratic 16,   !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    OS:Curve:Quadratic 11,   !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    OS:Curve:Quadratic 12,   !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    OS:Curve:Quadratic 13,   !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 1,       !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.46371,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 2,       !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.46371,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 41,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 42,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    Curve Quadratic 43,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

  Curve:Biquadratic,
    OS:Curve:Biquadratic 11, !- Name
    0.758746,                !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.027626,                !- Coefficient4 y
    0.000148716,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y

  Curve:Biquadratic,
    OS:Curve:Biquadratic 12, !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    -20,                     !- Minimum Value of x
    20,                      !- Maximum Value of x
    0,                       !- Minimum Value of y
    1;                       !- Maximum Value of y

  Curve:Biquadratic,
    OS:Curve:Biquadratic 9,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -8e-05,                  !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    OS:Curve:Biquadratic 10, !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Boiler Efficiency,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1,                       !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    Boiler Efficiency 1,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Value of y
    1,                       !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    0.258,                   !- Coefficient1 Constant
    0.0389,                  !- Coefficient2 x
    -0.000217,               !- Coefficient3 x**2
    0.0469,                  !- Coefficient4 y
    -0.000943,               !- Coefficient5 y**2
    -0.000343,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    0.934,                   !- Coefficient1 Constant
    -0.0582,                 !- Coefficient2 x
    0.0045,                  !- Coefficient3 x**2
    0.00243,                 !- Coefficient4 y
    0.000486,                !- Coefficient5 y**2
    -0.00122,                !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 3,     !- Name
    0.258,                   !- Coefficient1 Constant
    0.0389,                  !- Coefficient2 x
    -0.000217,               !- Coefficient3 x**2
    0.0469,                  !- Coefficient4 y
    -0.000943,               !- Coefficient5 y**2
    -0.000343,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 33,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-06,               !- Coefficient5 y**2
    -9.72e-06,               !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 34,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    13,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 4,     !- Name
    0.934,                   !- Coefficient1 Constant
    -0.0582,                 !- Coefficient2 x
    0.0045,                  !- Coefficient3 x**2
    0.00243,                 !- Coefficient4 y
    0.000486,                !- Coefficient5 y**2
    -0.00122,                !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:PARAMETERS ===========

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:NONRECURRINGCOST ===========

  LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs

!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:USEPRICEESCALATION ===========

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.973,                   !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.955,                   !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.965,                   !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.973,                   !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.158,                   !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.22,                    !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.325,                   !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.351,                   !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.162,                   !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.242,                   !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.255,                   !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.041,                   !- <none>
    1.061,                   !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.122,                   !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.997,                   !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1,                       !- Year 6 Escalation
    1.003,                   !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.089,                   !- <none>
    1.092,                   !- <none>
    1.095;                   !- <none>

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,IDF,Unsorted;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

  OutputControl:ReportingTolerances,
    0.2,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.2;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========
  OutputControl:Table:Style,
    HTML;                    !- Column Separator
!  Output:Variable,*,Zone Outdoor Air Drybulb Temperature,monthly;
!  Output:Variable,*,Zone Outdoor Air Wind Speed,monthly;
!  Output:Variable,*,Zone Total Internal Total Heating Energy,monthly;
!  Output:Variable,*,Surface Inside Face Convection Heat Gain Energy,monthly; !- Zone Sum [J]
  Output:Variable,*,Surface Average Face Conduction Heat Transfer Energy,hourly; !- Zone Sum [J]
!  Output:Variable,*,Zone Air Temperature,monthly;


!  Output:Variable,*,Zone Packaged Terminal Heat Pump Total Cooling Energy,monthly;
!  Output:Variable,*,Zone Air Heat Balance Internal Convective Heat Gain Rate,monthly; !- HVAC Average [W]
!  Output:Variable,*,Zone Air Heat Balance Surface Convection Rate,monthly; !- HVAC Average [W]
!  Output:Variable,*,Zone Air Heat Balance Interzone Air Transfer Rate,monthly; !- HVAC Average [W]
!  Output:Variable,*,Zone Air Heat Balance Outdoor Air Transfer Rate,monthly; !- HVAC Average [W]
!  Output:Variable,*,Zone Air Heat Balance System Air Transfer Rate,monthly; !- HVAC Average [W]
!  Output:Variable,*,Zone Air Heat Balance System Convective Heat Gain Rate,monthly; !- HVAC Average [W]
!  Output:Variable,*,Zone Air Heat Balance Air Energy Storage Rate,monthly; !- HVAC Average [W]
!  Output:Variable,*,Surface Inside Face Conduction Heat Transfer Energy,monthly; !- Zone Sum [J]
!  Output:Variable,*,Surface Inside Face Convection Heat Gain Energy,monthly; !- Zone Sum [J]
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

